<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml">
<head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
<link rel="stylesheet" type="text/css" href="/dec/dec/knowledgebasesystem/css/style.css"/>
<title>耐张线夹</title>
</head>

<body>
<div id="page">
<div class="classpage">
<h2>基本要求</h2>
  <table width="100%" border="0" cellspacing="3" cellpadding="0">
   <tr>
     <td width="90%"><b>
     	<p>(1)耐张线夹的握力不小于导线的90%UTS;变电所用耐张不小于导线的65%UTS;</p>
  		<p>(2)螺栓型耐张线夹的曲率半径应不小于导线的8倍；</p>
  		<p>(3)线夹的温升应不大于导线的温升；</p>
  		<p>(4)线夹得出口和接续管出口均应作成圆滑的喇叭口状；</p>
  		<p>(5)线夹的载流量不小于导线的载流量；</p>
  		<p>(6)线夹的电阻应不大于被安装等长导线电阻的1.1倍</p>
  		</b>
</td>
   </tr>
 </table>
 
 <h2>1.倒装式螺栓型耐张线夹（NLD）</h2>
 <table width="100%" border="0" cellspacing="3" cellpadding="0">
   <tr>
     <td width="100%" colspan="2"><b>
     	<p>原    理：借U型螺丝的垂直压力与线夹的波浪形线槽所产生的摩擦效应来固定导线的</p>
  		<p>材    料：铸铁件</p>
  		<p>适用范围：缠绕上铝包带的铝绞线、钢芯铝绞线(农网、变电站等)</p>
  		</b>
     </td>
   </tr>
   <tr>
   	<td  ><img src="/dec/dec/knowledgebasesystem/知识库/金具知识系统/img/耐张线夹1.jpg" width="90%"/> </td>
   </tr>
 </table>
 
 <h2>2.铝合金螺栓型耐张线夹（NLL）</h2>
 <table width="100%" border="0" cellspacing="3" cellpadding="0">
   <tr>
     <td width="100%"><b>
     	<p>原     理：借U型螺丝的垂直压力与线夹的波浪形线槽所产生的摩擦效应来固定导线的。据有抗腐蚀性好</p>
  		<p>材    料：高强度铝合金铸造</p>
  		<p>适用范围：缠绕上铝包带的铝绞线、钢芯铝绞线(110kv以下主电网、变电站等)</p>
  		</b>
     </td>
   </tr>
   <tr>
   	<td width="100%" ><img src="/dec/dec/knowledgebasesystem/知识库/金具知识系统/img/耐张线夹2.jpg" width="80%"/> </td>
   </tr>
 </table>
 
 <h2>3.楔型耐张线夹（NX）</h2>
 <table width="100%" border="0" cellspacing="3" cellpadding="0">
   <tr>
     <td width="100%"><b>
     	<p>原     理：利用楔的劈力作用，使钢绞线锁紧在线夹内。</p>
  		<p>材    料：可锻铸铁铸造</p>
  		<p>适用范围：避雷线、拉线用</p>
  		</b>
     </td>
   </tr>
   <tr>
   	<td width="100%" ><img src="/dec/dec/knowledgebasesystem/知识库/金具知识系统/img/耐张线夹3.jpg" width="80%"/> </td>
   </tr>
 </table>
 
 <h2>4.压缩型耐张线夹（NY）</h2>
 <table width="100%" border="0" cellspacing="3" cellpadding="0">
   <tr>
     <td width="100%"><b>
     	<p>铝管与钢锚组成，钢锚用来接续和锚固钢芯铝绞线的钢芯，然后套上铝管本体，以压力使金属产生塑性变形，从而使线夹与导线结合位一整体。</p>
  		<p>材    料：钢锚为锻造；</p>
  		<p>适用范围：大截面钢芯铝绞线、铝合金绞线、扩径导线、耐热导线等</p>
  		</b>
     </td>
   </tr>
   <tr>
   	<td width="100%" ><img src="/dec/dec/knowledgebasesystem/知识库/金具知识系统/img/耐张线夹4.jpg" width="80%"/> </td>
   </tr>
 </table>
 
 <h3>4.1 钢芯铝合金导线用压缩型耐张线夹（NY）</h3>
 <table width="100%" border="0" cellspacing="3" cellpadding="0">
   <tr>
     <td width="100%" colspan="2"><b>
     	<p>原     理：钢锚的钢管仅承受钢芯的拉力，导线的全部拉力由钢锚的环箍承担。</p>
  		</b>
     </td>
   </tr>
   <tr>
   	<td width="100%" ><img src="/dec/dec/knowledgebasesystem/知识库/金具知识系统/img/耐张线夹5.jpg" width="80%"/> </td>
   </tr>
 </table>
 
  <h3>4.2 铝合金绞线用压缩型耐张线夹（NY）</h3>
 <table width="100%" border="0" cellspacing="3" cellpadding="0">
   <tr>
     <td width="100%" colspan="2"><b>
     	<p>原     理：铝合金没有钢芯，钢锚仅有环箍没有钢管，环箍部分与铝管压缩后为一个整体，以传递整根导线拉力。</p>
  		</b>
     </td>
   </tr>
   <tr>
   	<td width="100%" ><img src="/dec/dec/knowledgebasesystem/知识库/金具知识系统/img/耐张线夹6.jpg" width="80%"/> </td>
   </tr>
 </table>
 
  <h3>4.3 铝包钢绞线用压缩型耐张线夹（NY）</h3>
 <table width="100%" border="0" cellspacing="3" cellpadding="0">
   <tr>
     <td width="100%" colspan="2"><b>
     	<p>原     理：铝包钢可以用钢管进行接续，用钢管继续后再套上铝管本体，导流由铝管承担，铝管基本上不承受机械荷载。</p>
  		</b>
     </td>
   </tr>
   <tr>
   	<td width="100%" ><img src="/dec/dec/knowledgebasesystem/知识库/金具知识系统/img/耐张线夹7.jpg" width="80%"/> </td>
   </tr>
 </table>

 <p>&nbsp;</p>
 </p>
</div>
</div>
</body>
</html>
